==============================================================================
NRC HRTD  General Electric BWR/4 Technology Manual (R-304B)
9.3 120 VAC Power Systems  —  0518 - R304B - GE BWR_4 Technology - 9.3 120 VAC Power Systems.
ADAMS ML11258A360   문서일자 2011-09-23   12 쪽   종류 본문
원본 https://www.nrc.gov/docs/ML1125/ML11258A360.pdf
이 파일은 manual/fetch_r304b.py 가 ADAMS 검색 API 에서 받은
NRC 추출 텍스트다. 손으로 고치지 않는다 — 다시 받으면 덮어쓴다.
==============================================================================


 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

General Electric Systems Technology Manual 
 

Chapter 9.3 
 

120 VAC Power Systems 
 





 
Rev 09/11 9.3-i USNRC HRTD 

 
 

TABLE OF CONTENTS 

9.3 120 VAC POWER SYSTEMS .................................................................................. 1 

9.3.1 System Introduction ..................................................................................... 1 
9.3.1.1 Safety Related Control and Instrument Power System .................. 1 
9.3.1.2 Normal Control and Instrument Power System .............................. 1 
9.3.1.3 Uninterruptible Power System ....................................................... 1 
9.3.1.4 Reactor Protection Power System ................................................. 3 

9.3.2 System Features and Interfaces .................................................................. 4 
9.3.2.1 UPS Operation .............................................................................. 4 
9.3.2.2 RPS Operation .............................................................................. 4 
9.3.2.3 Interfaces ....................................................................................... 6 

9.3.3 Summary ..................................................................................................... 6 
 
 



 
Rev 09/11 9.3-ii USNRC HRTD 

LIST OF FIGURES 
 
9.3-1 Uninterruptible Power Supply 
9.3-2 RPS Buses 
 



 
Rev 09/11 9.3-1 USNRC HRTD 

9.3 120 VAC POWER SYSTEMS 
 
Learning Objectives: 
 
1. Recognize the purposes of the 120 VAC Power system. 
 
2. Recognize how the 120 VAC Power system interfaces with the following systems: 

a. Reactor Protection System (Section 7.3) 
b. Emergency AC Power System (Section 9.2) 

 
9.3.1 System Introduction 
 
The purposes of the 120 VAC Power System are to provide 120 VAC power to safety 
related loads and non safety related loads and to provide uninterruptible 120 VAC 
power to systems that are not safety related. 
 
The 120 VAC Power Systems are divided into four systems; safety related control and 
instrument power system, normal control and instrument power system, reactor 
protection power system, and the uninterruptible power system. 
 
9.3.1.1 Safety Related Control and Instrument Power System 
 
The safety related control and instrumentation system consists of three independent 
subsystems to supply power to safety related instruments, monitors and controls.  Each 
subsystem has a minimum of two power sources and associated distribution panels.  
Each power source has a single phase transformer with its primary connected to an 
emergency 480 VAC bus and its secondary connected to a distribution panel.  The 
panels contain manually operated circuit breakers for protection of safety related circuits 
and devices. 
 
9.3.1.2 Normal Control and Instrument Power System  
 
The normal control and instrument power system consists of independent power 
sources and distribution panels to supply power to conventional instruments and 
noncritical monitors and controls.  Each power source is a single phase transformer with 
its primary connected to a normal 480 VAC bus and its secondary connected to a 
distribution panel.  The panels contain manually operated circuit breakers for protection 
of the circuits that supply instruments and monitors.  Certain buses have automatic 
transfer from one power source to another where high reliability is desired during normal 
operations. 
 
9.3.1.3 Uninterruptible Power System 
 
The purpose of the Uninterruptible Power Systems (UPS) is to supply 120 VAC power 
to non-safety related controls and instrumentation used for orderly operation of the 
plant.  Since the UPS has the 125 VDC system (with batteries) as its alternate supply, 



 
Rev 09/11 9.3-2 USNRC HRTD 

its output should not be lost during the interval between a loss of offsite power and 
restoration of emergency AC by the diesel generators.  The UPS will continue for a 
minimum of two hours in the event of a total loss of AC power (station blackout). 
 
Each of the two systems consists of a rectifier, an inverter, static transfer switch, manual 
transfer switch, and a distribution panel.  One subsystem is shown in Figure 9.3-1. 
 
One system supplies power to the plant computer and the other supplies vital 
instruments and controls and part of the control room lighting.  There is a third unrelated 
system that supplies power to the station security system which will not be discussed. 
 
Each inverter produces a 120 VAC output which is then supplied to a distribution panel. 
 
9.3.1.3.1 Internal Rectifier 
 
The input of the internal rectifier is supplied from an emergency 480 VAC bus.  The 
three phase AC is converted to DC by a full wave array that uses diodes and Silicone 
Controlled Rectifiers (SCRs).  The output voltage is maintained constant during varying 
input conditions by adjusting the amount of time in each half cycle that the SCRs 
conduct.  This is called phase angle control.  The output of the rectifier is connected to 
the inverter through a filter which is designed to reduce the ripple of the rectifier output. 
 
9.3.1.3.2 Inverter 
 
An inverter is a solid state device to transform DC power to AC power.  The 
fundamental principle of operation of an inverter is the periodic switching of SCRs to 
change the direction of the current.  The frequency of the resultant output sine wave is a 
function of the switching rate.  The UPS synchronizes the frequency and phase of its 
output with the reference signal (from the AC supply) as long as the frequency is within 
±1% of 60 Hz.  The UPS will maintain its phase within ±5 degrees of the reference 
signal during steady state conditions.  This feature allows a "make before break" load 
transfer.  The UPS can supply 125% of full rated load for an unlimited time while 
maintaining output voltage. 
 
9.3.1.3.3 Static Transfer Switch 
 
The static transfer switch associated with the inverter makes transfers between the 
preferred source (inverter) to the alternate source (transformer) without interruption on a 
"make before break" basis, ensuring that there will be no transient or power interruption.  
The purpose of the transfer from the inverter to the alternate source is to continue to 
supply 120 VAC in the event of an inverter failure.  This transfer is made automatically.  
The transfer back to the inverter is by manual action only.  The transfer from inverter to 
alternate supply can be accomplished manually. 
 



 
Rev 09/11 9.3-3 USNRC HRTD 

9.3.1.3.4 Manual Bypass Switch 
 
The manual bypass switch allows for maintenance on the inverter or the static transfer 
switch by providing for "make before break" transfers between the inverter and the 
alternate source.  The switch is interlocked with the static transfer switch so that a 
transfer can not occur unless the static switch is supplying power from the alternate 
source or the output voltage of the static switch is zero. 
 
9.3.1.4 Reactor Protection Power System 
 
Each of the two RPS buses, Figure 9.3-2, is energized by a flywheel MG set.  A 
flywheel is provided to supply sufficient stored energy to maintain the voltage and 
frequency within ±5% of rated values so that momentary electrical system transients will 
not cause a reactor scram.  Each MG set is supplied from a separate Motor Control 
Center (MCC) source (MCC-1115 and MCC-1125).  An alternate source of power is 
supplied by a transformer from a different power source, i.e., MCC-1133, than those 
that supply the MG sets.  The alternate source enables operators to shutdown either 
MG set for maintenance during reactor operation.  Electrical interlocks controlled by the 
"Power Source Select Switch" prevent the transformer from energizing both RPS Bus A 
and B simultaneously or from paralleling the transformer with any MG set. 
 
9.3.1.4.1 RPS MG Set 
 
9.3.1.4.1.1 Generator 
 
The generator is a GE synchronous generator.  The generator is a 18.75 Kva, 15Kw, 
0.8pf, 120vac, 1ø, 60Hz, 156 full load amps drip proof enclosure.  There is a local 
(backup) molded case circuit breaker with adjustable magnetic trip at the generator 
output.  It senses abnormal currents and is tripped by its own under-voltage, over-
voltage and under-frequency relays. 
 
9.3.1.4.1.2 Motor 
 
The motor is a GE induction motor.  The motor is rated at 25 Hp, 460V, 60 Hz, 3ø, 1790 
full load RPM equipped with thermostats and 115V 40W heaters in a drip proof 
enclosure. There is a local magnetic starter which supplies power to the MG set motor 
upon its sensing full line input voltage.  It contains a three-leg block overload relay 
which provides motor protection against running and stalled overloads. 
 
9.3.1.4.1.3 MG Set 
 
Each motor generator set is mounted on a common base with flexible couplings for 
mounting and connecting the generator, motor and flywheel.  The flywheel assembly 
has a calculated net weight of 880 pounds and a calculated moment of inertia of 700 lb-
ft2. 
 



 
Rev 09/11 9.3-4 USNRC HRTD 

9.3.1.4.2 Electrical Protection Assemblies 
 
Three sets of two in-series Electrical Protection Assemblies (EPAs) provide redundant 
protection to the Reactor Protection System and other circuits against over-voltage, 
under-voltage, under-frequency, overload, and short circuits.  Each EPS consists of trip 
components which disconnect circuitry from input power whenever voltage or frequency 
exceeds tolerance for beyond a preset time delay.  Each EPA's ON-OFF thermal 
magnetic trip circuit breaker also provides main circuit breaker overload/short circuit 
protection to the RPS buses, branch circuits and their circuit breakers.  Each EPA 
consists of a GE molded case circuit breaker with companion under-voltage release and 
an electrical protection logic circuit card. 
 
9.3.2 System Features and Interfaces 
 
9.3.2.1 UPS Operation 
 
Each UPS normally operates on power from an emergency 480 VAC bus, Figure 9.3-1.  
This 480 VAC power is stepped down in voltage, rectified, filtered, and sent to the input 
of an inverter.  The inverter produces 120 VAC which is sent to a distribution bus.  
During this normal mode of operation, the 125 VDC power, which is used as a backup 
supply, is in standby.  The static transfer switch and the manual bypass switch are both 
selected to the inverter output, so there is no input from the alternate AC supply. 
 
The abnormal modes of operation for UPS occur when the 480 VAC is unable to supply 
power, or when either the inverter or the static transfer switch is unable to function 
properly.  In the first case, a loss of 480 VAC, the 125 VDC input will supply the inverter 
with no interruption in output.  In the case of malfunction or maintenance of the inverter, 
the static transfer switch automatically selects the alternate AC supply when the inverter 
output falls below 106 VAC.  There is no interruption in power output because the static 
transfer switch does a "make before break" transfer.  If the malfunction or maintenance 
includes the static transfer switch, it would be necessary to transfer to the alternate AC 
supply with the manual bypass switch.  It is also a "make before break" transfer. 
 
During emergency operations, the UPS should continue to supply 120 VAC to its loads 
as previously explained for normal and abnormal operations as long as either 480 VAC 
or 125 VDC is available.  If offsite power is lost, UPS will use 125 VDC until the diesel 
generators supply the 480 VAC.  For a sustained loss of all AC (station blackout), the 
batteries will supply 125 VDC for at least two hours. 
 
9.3.2.2 RPS Operation 
 
9.3.2.2.1 Normal Operation 
 
In this mode of operation, the RPS is energized from the 120Vac RPS MG Sets A and B 
which are powered from their respective MCCs, Figure 9.3-2.  MG Set A energizes RPS 
bus A and MG Set B energizes RPS bus B.  If one of the MG Sets is out of service for 



 
Rev 09/11 9.3-5 USNRC HRTD 

some reason, the RPS Alternate Feed Transformer can be used to energize the 
inoperative MG Set's respective bus. 
 
9.3.2.2.2 Abnormal Operation 
 
Upon a loss of normal (offsite) power with both RPS MG Sets operating normally as 
described above, the following will occur: 
 
• RPS MG Sets A and B both trip on a sustained (4 seconds) low supply voltage.  The 

MG Set flywheel will keep the generator within acceptable voltage and frequency 
limits for approximately two seconds.  Approximately two seconds after loss of 
power to the MG Set Drive Motor, the EPA circuit breakers will automatically trip at 
57 Hz on under-frequency (i.e., before each RPS MG Set backup generator output 
breaker is tripped by its separate under-frequency relay which is set at 
approximately 54 Hz),  RPS buses will lose voltage and de-energize.  This will result 
in a full scram of the RPS and a full isolation of the NSSSS. 
 

• If one of the RPS buses was energized from the Alternate Feed Transformer and a 
loss of offsite power occurred, that bus would de-energize instantaneously.  This 
would result in a half scram of the RPS and a half isolation of the NSSSS.  
Approximately two seconds later, the other RPS bus would de-energize when its 
EPA circuit breaker tripped open.  This would result in a full scram of the RPS and a 
full isolation of the NSSSS. 

 
9.3.2.2.3 Emergency Operation 
 
This mode of operation is defined as a Loss Of Coolant Accident (LOCA) coincident 
with a loss of offsite power.  The loss of offsite power will de-energize the RPS buses as 
described above.  The LOCA signal will cause certain non-safety related loads normally 
powered from the emergency buses to be shed.  One such load is the Alternate Feed 
Transformer.  The feeder breaker for the Alternate Feed Transformer can be manually 
reclosed once the LOCA signal has cleared, or after a local accident override switch is 
placed in the OVERRIDE position. 
 
9.3.2.2.4 Special Modes 
 
When the reactor is operating, both MG Sets will be in operation as described above.  It 
is possible to have reactor operation with one MG Set out of service and not use the 
Alternate Feed Transformer.  However, this is not a desired configuration since the out 
of service MG Set's RPS bus would be de-energized.  This would result in a half scram 
of the RPS and a half isolation of the NSSSS, and a start of the RBSVS.  A trip of the 
other RPS MG Set would then result in a full scram of the RPS and a full isolation of the 
NSSSS.  When the reactor is shutdown, the MG Sets will normally be left in operation. 
 



 
Rev 09/11 9.3-6 USNRC HRTD 

9.3.2.3 Interfaces 
 
The 120 VAC power system interfaces with many other plant systems.  Loads include 
normal and emergency instrumentation and control systems and the plant computer.  
Other important interfaces are discussed in the paragraphs that follow. 
  
Normal AC Power System (Section 9.1) 
 
The normal AC power system supplies power to the normal control and instrument 
power system. 
 
Emergency AC Power System (Section 9.2) 
 
The emergency AC power system supplies power to the safety related control and 
instrument power system and the reactor protection system motor generator sets. 
 
125 VDC Power System (Section 9.4) 
 
The 125 VDC power system supplies backup power to the uninterruptible power system 
through inverters. 
 
9.3.3 Summary 
 
The purpose of the 120 VAC system is to provide 120 VAC to safety and non safety 
related control and instrument buses, the plant computer, and to the reactor protection 
system.  120 VAC buses are supplied by 480 VAC buses through transformers, motor 
generator sets, or uninterruptible power supplies. 

 



 Figure 9.3-1 Uninterruptible Power Supply 

120 VAC BUS

MANUAL
BYPASS
SWITCH

STATIC
TRANSFER

SWITCH

INVERTER

UNINTERRUPTIBLE
POWER
SUPPLY

ALTERNATE
SOURCE

TRANSFORMER

RECTIFIER

EMERGENCY 480 VAC BUS

CHARGER BATTERY

125 VDC BUS

 
 



 Figure 9.3-2 RPS Buses 

 
 
 

PROC
RAD
MON.

NS4 PWR
RANGE
N.I.S.

NC

MG
SET

MG
SET

RPS A

MC1115 (RED) MC1133 (ORG) MCC1125 (BL)

MTG. GEN.
SUP. BRKR

MTG. GEN.
SUP. BRKR

ALT. TRANF.
SUP. BRKR

ALT. TRANF.
INPT BRKR

MTG. GEN.
OTPT. BRKR

MTG. GEN.
OTPT. BRKR

EPAsEPAs EPAs

ALT.
TRANF.
OTPT.
BRKR.

GEN A
AVAIL.

GEN B
AVAIL.

P610 P610

610

611609

NCNC

NC NCNC

NC

NC NC

NC

NC

NC NC

NC

NC

NC

C
B

C
B

C
B

C
B

C
B

C
B

Voltage
Regulator

NONC NO

ALT.

NORM

ALT
B

ALT
A

BA

C
S

A1 - CHAN - A2 B1 - CHAN - B2

RPS B
PROC
RAD
MON.

NS4 PWR
RANGE
N.I.S.

3B4B5B6B7BCB2B

BUS DISTR.
BRKR.

BUS DISTR.
BRKR.

CB2A7A3A4A5A6A

RPS BUS A RPS BUS B

1 2 3 4

- - - - 118 VLVS

1 2 3 4

- - - - 117 VLVS

GRP GRP

1H11-PNL

A B

XFER SW.
CONTACTS

XFER SW.
CONTACTS

 



<<
  /ASCII85EncodePages false
  /AllowTransparency false
  /AutoPositionEPSFiles true
  /AutoRotatePages /PageByPage
  /Binding /Left
  /CalGrayProfile (None)
  /CalRGBProfile (sRGB IEC61966-2.1)
  /CalCMYKProfile (U.S. Web Coated \050SWOP\051 v2)
  /sRGBProfile (sRGB IEC61966-2.1)
  /CannotEmbedFontPolicy /Warning
  /CompatibilityLevel 1.4
  /CompressObjects /Tags
  /CompressPages true
  /ConvertImagesToIndexed true
  /PassThroughJPEGImages true
  /CreateJDFFile false
  /CreateJobTicket true
  /DefaultRenderingIntent /Default
  /DetectBlends true
  /DetectCurves 0.1000
  /ColorConversionStrategy /UseDeviceIndependentColor
  /DoThumbnails false
  /EmbedAllFonts true
  /EmbedOpenType false
  /ParseICCProfilesInComments true
  /EmbedJobOptions true
  /DSCReportingLevel 0
  /EmitDSCWarnings false
  /EndPage -1
  /ImageMemory 1048576
  /LockDistillerParams false
  /MaxSubsetPct 100
  /Optimize true
  /OPM 1
  /ParseDSCComments true
  /ParseDSCCommentsForDocInfo true
  /PreserveCopyPage true
  /PreserveDICMYKValues true
  /PreserveEPSInfo true
  /PreserveFlatness true
  /PreserveHalftoneInfo false
  /PreserveOPIComments true
  /PreserveOverprintSettings true
  /StartPage 1
  /SubsetFonts true
  /TransferFunctionInfo /Preserve
  /UCRandBGInfo /Preserve
  /UsePrologue false
  /ColorSettingsFile ()
  /AlwaysEmbed [ true
  ]
  /NeverEmbed [ true
  ]
  /AntiAliasColorImages false
  /CropColorImages true
  /ColorImageMinResolution 150
  /ColorImageMinResolutionPolicy /OK
  /DownsampleColorImages false
  /ColorImageDownsampleType /Bicubic
  /ColorImageResolution 150
  /ColorImageDepth 8
  /ColorImageMinDownsampleDepth 1
  /ColorImageDownsampleThreshold 1.50000
  /EncodeColorImages true
  /ColorImageFilter /FlateEncode
  /AutoFilterColorImages false
  /ColorImageAutoFilterStrategy /JPEG
  /ColorACSImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /ColorImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /JPEG2000ColorACSImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /JPEG2000ColorImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /AntiAliasGrayImages false
  /CropGrayImages true
  /GrayImageMinResolution 150
  /GrayImageMinResolutionPolicy /OK
  /DownsampleGrayImages false
  /GrayImageDownsampleType /Bicubic
  /GrayImageResolution 150
  /GrayImageDepth 8
  /GrayImageMinDownsampleDepth 2
  /GrayImageDownsampleThreshold 1.50000
  /EncodeGrayImages true
  /GrayImageFilter /FlateEncode
  /AutoFilterGrayImages false
  /GrayImageAutoFilterStrategy /JPEG
  /GrayACSImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /GrayImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /JPEG2000GrayACSImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /JPEG2000GrayImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /AntiAliasMonoImages false
  /CropMonoImages true
  /MonoImageMinResolution 1200
  /MonoImageMinResolutionPolicy /OK
  /DownsampleMonoImages false
  /MonoImageDownsampleType /Bicubic
  /MonoImageResolution 1200
  /MonoImageDepth -1
  /MonoImageDownsampleThreshold 1.50000
  /EncodeMonoImages false
  /MonoImageFilter /CCITTFaxEncode
  /MonoImageDict <<
    /K -1
  >>
  /AllowPSXObjects false
  /CheckCompliance [
    /None
  ]
  /PDFX1aCheck false
  /PDFX3Check false
  /PDFXCompliantPDFOnly false
  /PDFXNoTrimBoxError true
  /PDFXTrimBoxToMediaBoxOffset [
    0.00000
    0.00000
    0.00000
    0.00000
  ]
  /PDFXSetBleedBoxToMediaBox true
  /PDFXBleedBoxToTrimBoxOffset [
    0.00000
    0.00000
    0.00000
    0.00000
  ]
  /PDFXOutputIntentProfile (None)
  /PDFXOutputConditionIdentifier ()
  /PDFXOutputCondition ()
  /PDFXRegistryName ()
  /PDFXTrapped /False

  /Description <<
    /CHS <FEFF4f7f75288fd94e9b8bbe5b9a521b5efa7684002000410064006f006200650020005000440046002065876863900275284e8e55464e1a65876863768467e5770b548c62535370300260a853ef4ee54f7f75280020004100630072006f0062006100740020548c002000410064006f00620065002000520065006100640065007200200035002e003000204ee553ca66f49ad87248672c676562535f00521b5efa768400200050004400460020658768633002>
    /CHT <FEFF4f7f752890194e9b8a2d7f6e5efa7acb7684002000410064006f006200650020005000440046002065874ef69069752865bc666e901a554652d965874ef6768467e5770b548c52175370300260a853ef4ee54f7f75280020004100630072006f0062006100740020548c002000410064006f00620065002000520065006100640065007200200035002e003000204ee553ca66f49ad87248672c4f86958b555f5df25efa7acb76840020005000440046002065874ef63002>
    /DAN <FEFF004200720075006700200069006e0064007300740069006c006c0069006e006700650072006e0065002000740069006c0020006100740020006f007000720065007400740065002000410064006f006200650020005000440046002d0064006f006b0075006d0065006e007400650072002c0020006400650072002000650067006e006500720020007300690067002000740069006c00200064006500740061006c006a006500720065007400200073006b00e60072006d007600690073006e0069006e00670020006f00670020007500640073006b007200690076006e0069006e006700200061006600200066006f0072007200650074006e0069006e006700730064006f006b0075006d0065006e007400650072002e0020004400650020006f007000720065007400740065006400650020005000440046002d0064006f006b0075006d0065006e0074006500720020006b0061006e002000e50062006e00650073002000690020004100630072006f00620061007400200065006c006c006500720020004100630072006f006200610074002000520065006100640065007200200035002e00300020006f00670020006e0079006500720065002e>
    /DEU <FEFF00560065007200770065006e00640065006e0020005300690065002000640069006500730065002000450069006e007300740065006c006c0075006e00670065006e0020007a0075006d002000450072007300740065006c006c0065006e00200076006f006e002000410064006f006200650020005000440046002d0044006f006b0075006d0065006e00740065006e002c00200075006d002000650069006e00650020007a0075007600650072006c00e40073007300690067006500200041006e007a006500690067006500200075006e00640020004100750073006700610062006500200076006f006e00200047006500730063006800e40066007400730064006f006b0075006d0065006e00740065006e0020007a0075002000650072007a00690065006c0065006e002e00200044006900650020005000440046002d0044006f006b0075006d0065006e007400650020006b00f6006e006e0065006e0020006d006900740020004100630072006f00620061007400200075006e0064002000520065006100640065007200200035002e003000200075006e00640020006800f600680065007200200067006500f600660066006e00650074002000770065007200640065006e002e>
    /ESP <FEFF005500740069006c0069006300650020006500730074006100200063006f006e0066006900670075007200610063006900f3006e0020007000610072006100200063007200650061007200200064006f00630075006d0065006e0074006f0073002000640065002000410064006f00620065002000500044004600200061006400650063007500610064006f007300200070006100720061002000760069007300750061006c0069007a00610063006900f3006e0020006500200069006d0070007200650073006900f3006e00200064006500200063006f006e006600690061006e007a006100200064006500200064006f00630075006d0065006e0074006f007300200063006f006d00650072006300690061006c00650073002e002000530065002000700075006500640065006e00200061006200720069007200200064006f00630075006d0065006e0074006f00730020005000440046002000630072006500610064006f007300200063006f006e0020004100630072006f006200610074002c002000410064006f00620065002000520065006100640065007200200035002e003000200079002000760065007200730069006f006e0065007300200070006f00730074006500720069006f007200650073002e>
    /FRA <FEFF005500740069006c006900730065007a00200063006500730020006f007000740069006f006e00730020006100660069006e00200064006500200063007200e900650072002000640065007300200064006f00630075006d0065006e00740073002000410064006f006200650020005000440046002000700072006f00660065007300730069006f006e006e0065006c007300200066006900610062006c0065007300200070006f007500720020006c0061002000760069007300750061006c00690073006100740069006f006e0020006500740020006c00270069006d007000720065007300730069006f006e002e0020004c0065007300200064006f00630075006d0065006e00740073002000500044004600200063007200e900e90073002000700065007500760065006e0074002000ea0074007200650020006f007500760065007200740073002000640061006e00730020004100630072006f006200610074002c002000610069006e00730069002000710075002700410064006f00620065002000520065006100640065007200200035002e0030002000650074002000760065007200730069006f006e007300200075006c007400e90072006900650075007200650073002e>
    /ITA (Utilizzare queste impostazioni per creare documenti Adobe PDF adatti per visualizzare e stampare documenti aziendali in modo affidabile. I documenti PDF creati possono essere aperti con Acrobat e Adobe Reader 5.0 e versioni successive.)
    /JPN <FEFF30d330b830cd30b9658766f8306e8868793a304a3088307353705237306b90693057305f002000410064006f0062006500200050004400460020658766f8306e4f5c6210306b4f7f75283057307e305930023053306e8a2d5b9a30674f5c62103055308c305f0020005000440046002030d530a130a430eb306f3001004100630072006f0062006100740020304a30883073002000410064006f00620065002000520065006100640065007200200035002e003000204ee5964d3067958b304f30533068304c3067304d307e305930023053306e8a2d5b9a3067306f30d530a930f330c8306e57cb30818fbc307f3092884c3044307e30593002>
    /KOR <FEFFc7740020c124c815c7440020c0acc6a9d558c5ec0020be44c988b2c8c2a40020bb38c11cb97c0020c548c815c801c73cb85c0020bcf4ace00020c778c1c4d558b2940020b3700020ac00c7a50020c801d569d55c002000410064006f0062006500200050004400460020bb38c11cb97c0020c791c131d569b2c8b2e4002e0020c774b807ac8c0020c791c131b41c00200050004400460020bb38c11cb2940020004100630072006f0062006100740020bc0f002000410064006f00620065002000520065006100640065007200200035002e00300020c774c0c1c5d0c11c0020c5f40020c2180020c788c2b5b2c8b2e4002e>
    /NLD (Gebruik deze instellingen om Adobe PDF-documenten te maken waarmee zakelijke documenten betrouwbaar kunnen worden weergegeven en afgedrukt. De gemaakte PDF-documenten kunnen worden geopend met Acrobat en Adobe Reader 5.0 en hoger.)
    /NOR <FEFF004200720075006b00200064006900730073006500200069006e006e007300740069006c006c0069006e00670065006e0065002000740069006c002000e50020006f0070007000720065007400740065002000410064006f006200650020005000440046002d0064006f006b0075006d0065006e00740065007200200073006f006d002000650072002000650067006e0065007400200066006f00720020007000e5006c006900740065006c006900670020007600690073006e0069006e00670020006f00670020007500740073006b007200690066007400200061007600200066006f0072007200650074006e0069006e006700730064006f006b0075006d0065006e007400650072002e0020005000440046002d0064006f006b0075006d0065006e00740065006e00650020006b0061006e002000e50070006e00650073002000690020004100630072006f00620061007400200065006c006c00650072002000410064006f00620065002000520065006100640065007200200035002e003000200065006c006c00650072002e>
    /PTB <FEFF005500740069006c0069007a006500200065007300730061007300200063006f006e00660069006700750072006100e700f50065007300200064006500200066006f0072006d00610020006100200063007200690061007200200064006f00630075006d0065006e0074006f0073002000410064006f00620065002000500044004600200061006400650071007500610064006f00730020007000610072006100200061002000760069007300750061006c0069007a006100e700e3006f002000650020006100200069006d0070007200650073007300e3006f00200063006f006e0066006900e1007600650069007300200064006500200064006f00630075006d0065006e0074006f007300200063006f006d0065007200630069006100690073002e0020004f007300200064006f00630075006d0065006e0074006f00730020005000440046002000630072006900610064006f007300200070006f00640065006d0020007300650072002000610062006500720074006f007300200063006f006d0020006f0020004100630072006f006200610074002000650020006f002000410064006f00620065002000520065006100640065007200200035002e0030002000650020007600650072007300f50065007300200070006f00730074006500720069006f007200650073002e>
    /SUO <FEFF004b00e40079007400e40020006e00e40069007400e4002000610073006500740075006b007300690061002c0020006b0075006e0020006c0075006f0074002000410064006f0062006500200050004400460020002d0064006f006b0075006d0065006e007400740065006a0061002c0020006a006f0074006b006100200073006f0070006900760061007400200079007200690074007900730061007300690061006b00690072006a006f006a0065006e0020006c0075006f00740065007400740061007600610061006e0020006e00e400790074007400e4006d0069007300650065006e0020006a0061002000740075006c006f007300740061006d0069007300650065006e002e0020004c0075006f0064007500740020005000440046002d0064006f006b0075006d0065006e00740069007400200076006f0069006400610061006e0020006100760061007400610020004100630072006f0062006100740069006c006c00610020006a0061002000410064006f00620065002000520065006100640065007200200035002e0030003a006c006c00610020006a006100200075007500640065006d006d0069006c006c0061002e>
    /SVE <FEFF0041006e007600e4006e00640020006400650020006800e4007200200069006e0073007400e4006c006c006e0069006e006700610072006e00610020006f006d002000640075002000760069006c006c00200073006b006100700061002000410064006f006200650020005000440046002d0064006f006b0075006d0065006e007400200073006f006d00200070006100730073006100720020006600f60072002000740069006c006c006600f60072006c00690074006c006900670020007600690073006e0069006e00670020006f006300680020007500740073006b007200690066007400650072002000610076002000610066006600e4007200730064006f006b0075006d0065006e0074002e002000200053006b006100700061006400650020005000440046002d0064006f006b0075006d0065006e00740020006b0061006e002000f600700070006e00610073002000690020004100630072006f0062006100740020006f00630068002000410064006f00620065002000520065006100640065007200200035002e00300020006f00630068002000730065006e006100720065002e>
    /ENU (Use these settings to create Adobe PDF documents suitable for reliable viewing and printing of business documents.  Created PDF documents can be opened with Acrobat and Adobe Reader 5.0 and later.)
  >>
>> setdistillerparams
<<
  /HWResolution [300 300]
  /PageSize [612.000 792.000]
>> setpagedevice


