==============================================================================
NRC HRTD  General Electric BWR/4 Technology Manual (R-304B)
9.4 DC Power Systems  —  0518 - R304B - GE BWR_4 Technology - 9.4 DC Power Systems.
ADAMS ML11258A361   문서일자 2011-09-23   17 쪽   종류 본문
원본 https://www.nrc.gov/docs/ML1125/ML11258A361.pdf
이 파일은 manual/fetch_r304b.py 가 ADAMS 검색 API 에서 받은
NRC 추출 텍스트다. 손으로 고치지 않는다 — 다시 받으면 덮어쓴다.
==============================================================================


 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

General Electric Systems Technology Manual 
 

Chapter 9.4 
 

DC Power Systems 
 





 
Rev 09/11 9.4-i USNRC HRTD 

 
 

TABLE OF CONTENTS 
 

9.4 DC POWER SYSTEMS............................................................................................ 1 
9.4.1 System Introduction ....................................................................................... 1 
9.4.2 Component Descriptions ............................................................................... 2 

9.4.2.1 Batteries .......................................................................................... 2 
9.4.2.2 Battery Chargers ............................................................................. 3 

9.4.3 System Features and Interfaces .................................................................... 3 
9.4.3.1 Normal Operation ............................................................................ 3 
9.4.3.2 Infrequent Operation ....................................................................... 3 
9.4.3.3 Abnormal and Emergency Operation .............................................. 3 
9.4.3.4 Interfaces ......................................................................................... 4 

9.4.4 Summary ....................................................................................................... 5 
 
 
 

LIST OF TABLES 
 
9.4-1 Bus 1A 125VDC Loads ......................................................................................... 7 
9.4-2 Bus 1B 125VDC Loads ......................................................................................... 9 
9.4-3 Bus 1C 125VDC Loads ....................................................................................... 11 
 
  



 
Rev 09/11 9.4-ii USNRC HRTD 

 

LIST OF FIGURES 
 
9.4-1 Typical 125 VDC Distribution 
9.4-2 Typical 24 VDC Distribution 
 



 
Rev 09/11 9.4-1 USNRC HRTD 

9.4 DC POWER SYSTEMS 
 
Learning Objectives 
 
1. Recognize the purposes of the DC Power system. 
 
2. Recognize the purpose, function and operation of the following: 

a. Batteries 
b. Battery Chargers 
 

3. Recognize how the DC Power systems interface with the following systems: 
a. Normal AC Power System (Section 9.1) 
b. Emergency AC Power System (Section 9.2) 
c. 120 VAC Power System (Section 9.3) 
d. Reactor Core Isolation Cooling System (Section 2.7) 
e. High Pressure Coolant Injection System (Section 10.1) 
f. Automatic Depressurization System (Section 10.2) 
g. Residual Heat Removal System (Section 10.4)  
h. Core Spray System (Section 10.3) 
i. Reactor Protection System (Section 7.3) 
j. Neutron Monitoring System (Section 5) 

 
9.4.1 System Introduction 
 
The purpose of the DC Power System is to provide highly reliable 125 VDC and 24 VDC 
to selected equipment required for safe shutdown of the plant and to loads that are 
essential for normal plant operation. 
 
The 125 VDC system is divided into four separate divisions.  Divisions I, II & III are for 
Engineered Safety Feature (ESF) equipment (Tables 9.4-1, 2 & 3).  This equipment 
includes: 
• ESF control systems 
• ESF equipment required to restore emergency AC supplies 
• ESF equipment that must operate at all times 
  
The ESF control systems are powered from DC power so that their operation does not 
become sporadic due to the loss of AC power. Equipment required to operate at all 
times is powered from DC power such that their operation is not affected by transfer 
from one AC source to another. 
 
Division IV of 125 VDC consists of four independent systems to provide power for non-
safety related systems such as: 
• Control and protective power for equipment 
• Auxiliary equipment required to achieve safe shutdown when offsite power is lost 
• Power for the emergency response facility 



 
Rev 09/11 9.4-2 USNRC HRTD 

• Power for security systems. 
 
Each 125 VDC distribution bus (Figure 9.4-1) has two power sources: 
• A solid state battery charger powered from a 480 VAC bus 
• A 125 VDC battery. 
 
The 24 VDC power system provides electrical power to the source and intermediate 
ranges neutron monitoring systems.  The source and intermediate range instruments 
are not required to shutdown the reactor or place the reactor in a safe shutdown 
condition per safety analysis. Therefore the 24 VDC power system is not safety related.  
There is a separate and unrelated 24 VDC system that supplies radwaste and process 
radiation monitoring systems that will not be discussed in this section. 
 
Each 24 VDC distribution bus (Figure 9.4-2) has two power sources: 
• A solid state battery charger powered from a 480 VAC bus 
• A 24 VDC battery. 
 
There are two separate 24 VDC distribution buses.  Each bus consists of three battery 
taps: 
• Positive (+24 VDC) 
• Negative (-24 VDC) 
• Ground (0 VDC) 
 
These taps are supplied by two batteries and two battery chargers.  Both battery 
chargers associated with a distribution bus are supplied by an Emergency 480 VAC bus 
through a step down transformer. 
 
9.4.2 Component Descriptions 
 
9.4.2.1 Batteries 
 
The 125 VDC batteries are pasted-plate lead acid type, made up of 60 cells, and sealed 
in clear plastic containers.  Each cell has: 
• high and low electrolyte level marks 
• a built-in hydrometer reading tube 
• a vent hole 
• thermometer 
• specific gravity correction scale on the pilot cell of each battery. 
 
The float voltage of each cell is from 2.17 to 2.25 volts.  The recommended equalizing 
and charging voltage is 2.33 volts per cell.  There are ground alarm relays provided for 
each safety related bus. 
 



 
Rev 09/11 9.4-3 USNRC HRTD 

The 24 VDC batteries are pasted-plate lead acid type, made up of 12 cells in clear 
plastic containers.  Each cell has: 
• electrolyte level marks 
• specific gravity monitoring 
• temperature monitoring 
 
9.4.2.2 Battery Chargers 
 
The 125 VDC battery chargers are the normal source of power to the 125 VDC buses.  
The chargers are transformer rectifier units cooled by natural convection.  They are 
rated at 300 amps of continuous output.  The rectifiers are silicon diodes and Silicon 
Controlled Rectifiers (SCRs).  The output is controlled by varying the phase angle of the 
SCRs.  The output of the rectifier is smoothed by a smoothing circuit to reduce DC 
ripple.  A current limiter will bias the output voltage if the current exceeds 360 amps.  
Alarms are provided for voltages greater than 145 and less than 105. 
 
The 24 VDC battery chargers are convection cooled, single phase, rectifier units.  The 
rectifiers also use SCRs connected in a full wave bridge configuration.  The output 
voltage is controlled by adjusting the firing angle of the SCRs.  The output "float" voltage 
is set for 26 to 27 volts, and the equalizing setpoint is 28 to 29 volts.  A current limiter 
circuit will limit the output current to 30 amps.  The rectifier output is filtered by a choke 
circuit to reduce DC ripple.  There are alarms for low voltage, low current, and loss of 
AC input power. 
 
9.4.3 System Features and Interfaces 
 
9.4.3.1 Normal Operation 
 
During normal operations, the battery chargers will supply the normal steady state DC 
loads, and also provide a "float" charge for the batteries.  The chargers have enough 
capacity to carry the steady state loads while recharging the batteries from minimum 
voltage to charged state within 24 hours.  While the batteries are "floating", they are 
acting as filters suppressing voltage transients. 
 
9.4.3.2 Infrequent Operation 
 
At specific time intervals as specified by the battery manufacturer, an equalizing charge 
is placed on the battery banks to bring weak cells back to within specific cell voltage 
limits and to extend battery life. 
 
 
9.4.3.3 Abnormal and Emergency Operation 
 
Loss of a battery charger causes annunciation of the appropriate alarms locally and in 
the control room.  The associated battery will carry the loads of that bus until the battery 



 
Rev 09/11 9.4-4 USNRC HRTD 

charger is again available.  If there is a loss of 480 VAC supply, the batteries will carry 
the loads until AC power has been restored.  A loss of offsite power will cause a loss of 
AC until the diesel generators restore emergency AC power in 10-12 seconds. 
 
The worst case scenario for DC power systems occurs when there is a Loss Of Coolant 
Accident (LOCA) coincident with a loss of offsite power.  If the diesel generators do not 
restore emergency AC power (station blackout), the batteries will carry the load until 
emergency AC is restored.  The 125 VDC batteries will be loaded heavily during the first 
minute due to initiation of engineered safeguard equipment.  After this initial period, 
loads will be reduced to steady state conditions.  The 125 VDC batteries can meet worst 
case loads for two hours in the event of a blackout.  The 24 VDC batteries can supply 
its loads for four hours with no output from the battery chargers.  Securing unnecessary 
DC loads after a loss of AC power will extend the battery capacity until AC power is 
restored. 
 
9.4.3.4 Interfaces 
 
The DC power system interfaces with many systems. A full listing can be found in 
Tables 9.4-1, 2 & 3. Some major system interfaces are listed below. 
 
Normal AC Power System (Section 9.1) 
 
The normal AC power system supplies power to the non safety related battery chargers. 
 
Emergency AC Power System (Section 9.2) 
 
The emergency AC power system supplies power to the safety related battery chargers. 
The DC power systems supply control, field flashing and fuel pump power to the 
emergency diesel generators (EDGs). 
 
120 VAC Power System (Section 9.3) 
 
The 125 VDC power systems supply backup power to the uninterruptible power system 
inverters. 
 
Reactor Core Isolation Cooling (RCIC) System (Section 2.7) 
 
The DC power system provides pump, motor-operated-valve (MOV) and control power 
to the RCIC System. 
 
High Pressure Coolant Injection (HPCI) System (Section 10.1) 
 
The DC power systems provide pump, motor-operated-valve (MOV) and control power 
to the HPCI System. 
 



 
Rev 09/11 9.4-5 USNRC HRTD 

Automatic Depressurization System (ADS) (Section 10.2) 
 
The DC power systems provide control power to ADS. 
 
Residual Heat Removal (RHR) System (Section 10.4) 
 
The DC power systems provide control and motor-operated-valve (MOV) power to RHR 
for the low pressure coolant injection (LPCI) mode of operation. 
 
Core Spray (CS) System (Section 10.3) 
 
The DC power systems provide control power to CS. 
 
Reactor Protection System (RPS) (Section 7.3) 
 
The DC power systems provide control power to the Backup Scram trip systems. 
 
9.4.4 Summary 
 
The purpose of the DC power system is to provide highly reliable 125 VDC to safety and 
non safety related loads and 24 VDC power to the neutron monitoring system.  All DC 
buses are supplied by a battery charger that will carry the normal loads and maintain a 
charge on the battery.  Each bus has a battery that will supply the bus in the event of a 
loss of power to the charger or a failure of the charger. 



 
Rev 09/11 9.4-6 USNRC HRTD 



 
Rev 09/11 9.4-7 USNRC HRTD 

Table 9.4-1 Division I 125 VDC Loads 
 
 

 
Safety related loads (division I): 
 
  Motor operated valves for: 
  Reactor core isolation cooling (RCIC) 
 
 Pump motors for: 
  RCIC condenser vacuum pump 
  RCIC condenser condensate pump 
  Diesel generator 101 fuel oil pump 
 
 Control power for: 
  Backup scram trip system A 
  Reactor high level trip system C 
  High pressure coolant injection (HPCI) system (backup isolation 
   controls) 
  RCIC system 
  Nuclear steam supply shutoff system (NSSSS), division I 
  Automatic depressurization system (ADS), division I 
  Residual heat removal (RHR) system 
  Core spray (CS) system, division I 
  Steam leak detection system, division I 
  Recirculation pump trip system, division I 
  4160V and 480V emergency switchgear, division I 
  Diesel generator 101 
  Safety related ventilation systems, division I 
  Auxiliary relay panel, division I 
  CO2 detection panel, relay room, division I 
 
 Field flashing for diesel generator 101 

 
Non-safety related loads: 

 
  Plant process computer (via uninterruptible power supply) 
 

 



 
Rev 09/11 9.4-8 USNRC HRTD 



 
Rev 09/11 9.4-9 USNRC HRTD 

Table 9.4-2 Division II 125 VDC Loads 
 
 

 
Safety related loads (division II): 
 
 Motor operated valves for: 
  HPCI system 
  Main steam line drain system 
  RHR system 
  Reactor water cleanup system (RWCU) 
 
 Pump motors for: 
  HPCI turbine bearing oil pump 
  HPCI condenser vacuum pump 
  HPCI condenser condensate pump 
  Diesel generator 102 fuel oil pump 
 
 Control power for: 
  Backup scram trip system B 
  Reactor high level trip system B 
  HPCI system 
  RCIC system (backup isolation controls) 
  NSSSS, division II 
  ADS, division II 
  RHR system, division II 
  CS system, division II 
  Steam leak detection system, division II 
  Recirculation pump trip system, division II 
  4160V and 480V emergency switchgear, division II 
  Diesel generator 102 
  Safety related ventilation systems, division II 
  CO2 detection panel, relay room, division II 
 
 Field flashing for diesel generator 102 
 
Non-safety related loads: 
 
 None 

 

 



 
Rev 09/11 9.4-10 USNRC HRTD 



 
Rev 09/11 9.4-11 USNRC HRTD 

Table 9.4-3 Division III 125 VDC Loads 
 
 

 
Safety related loads (division III): 
 
 Pump motor for: 
  Diesel generator 103 fuel oil pump 
 
 Control power for: 
  Diesel generator 103 
  4160V and 480V emergency switchgear, division III 
  Safety related ventilation systems, division III 
  CO2 detection panel, relay room, division III 
 
 Field flashing for diesel generator 103 
 

 
Non-safety related loads: 
 
 Uninterruptible power supply 

 

 
 



 Figure 9.4-1 Typical 125 VDC Distribution 

 
 
 

FROM 480 VAC

BATTERY
CHARGER

BATTERY

125 VDC BUS

TO 125 VDC DISTRIBUTION PANELS  
 



 Figure 9.4-2 Typical 24 VDC Distribution 

 
 
 

 

FROM 480 VAC BUS

BATTERY
CHARGER

BATTERY
CHARGER

- +

24 V
BATTERY

24 V
BATTERY

- +

- +24 V 24 V

24 VDC DISTRIBUTION PANEL



<<
  /ASCII85EncodePages false
  /AllowTransparency false
  /AutoPositionEPSFiles true
  /AutoRotatePages /PageByPage
  /Binding /Left
  /CalGrayProfile (None)
  /CalRGBProfile (sRGB IEC61966-2.1)
  /CalCMYKProfile (U.S. Web Coated \050SWOP\051 v2)
  /sRGBProfile (sRGB IEC61966-2.1)
  /CannotEmbedFontPolicy /Warning
  /CompatibilityLevel 1.4
  /CompressObjects /Tags
  /CompressPages true
  /ConvertImagesToIndexed true
  /PassThroughJPEGImages true
  /CreateJDFFile false
  /CreateJobTicket true
  /DefaultRenderingIntent /Default
  /DetectBlends true
  /DetectCurves 0.1000
  /ColorConversionStrategy /UseDeviceIndependentColor
  /DoThumbnails false
  /EmbedAllFonts true
  /EmbedOpenType false
  /ParseICCProfilesInComments true
  /EmbedJobOptions true
  /DSCReportingLevel 0
  /EmitDSCWarnings false
  /EndPage -1
  /ImageMemory 1048576
  /LockDistillerParams false
  /MaxSubsetPct 100
  /Optimize true
  /OPM 1
  /ParseDSCComments true
  /ParseDSCCommentsForDocInfo true
  /PreserveCopyPage true
  /PreserveDICMYKValues true
  /PreserveEPSInfo true
  /PreserveFlatness true
  /PreserveHalftoneInfo false
  /PreserveOPIComments true
  /PreserveOverprintSettings true
  /StartPage 1
  /SubsetFonts true
  /TransferFunctionInfo /Preserve
  /UCRandBGInfo /Preserve
  /UsePrologue false
  /ColorSettingsFile ()
  /AlwaysEmbed [ true
  ]
  /NeverEmbed [ true
  ]
  /AntiAliasColorImages false
  /CropColorImages true
  /ColorImageMinResolution 150
  /ColorImageMinResolutionPolicy /OK
  /DownsampleColorImages false
  /ColorImageDownsampleType /Bicubic
  /ColorImageResolution 150
  /ColorImageDepth 8
  /ColorImageMinDownsampleDepth 1
  /ColorImageDownsampleThreshold 1.50000
  /EncodeColorImages true
  /ColorImageFilter /FlateEncode
  /AutoFilterColorImages false
  /ColorImageAutoFilterStrategy /JPEG
  /ColorACSImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /ColorImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /JPEG2000ColorACSImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /JPEG2000ColorImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /AntiAliasGrayImages false
  /CropGrayImages true
  /GrayImageMinResolution 150
  /GrayImageMinResolutionPolicy /OK
  /DownsampleGrayImages false
  /GrayImageDownsampleType /Bicubic
  /GrayImageResolution 150
  /GrayImageDepth 8
  /GrayImageMinDownsampleDepth 2
  /GrayImageDownsampleThreshold 1.50000
  /EncodeGrayImages true
  /GrayImageFilter /FlateEncode
  /AutoFilterGrayImages false
  /GrayImageAutoFilterStrategy /JPEG
  /GrayACSImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /GrayImageDict <<
    /QFactor 0.76
    /HSamples [2 1 1 2] /VSamples [2 1 1 2]
  >>
  /JPEG2000GrayACSImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /JPEG2000GrayImageDict <<
    /TileWidth 256
    /TileHeight 256
    /Quality 15
  >>
  /AntiAliasMonoImages false
  /CropMonoImages true
  /MonoImageMinResolution 1200
  /MonoImageMinResolutionPolicy /OK
  /DownsampleMonoImages false
  /MonoImageDownsampleType /Bicubic
  /MonoImageResolution 1200
  /MonoImageDepth -1
  /MonoImageDownsampleThreshold 1.50000
  /EncodeMonoImages false
  /MonoImageFilter /CCITTFaxEncode
  /MonoImageDict <<
    /K -1
  >>
  /AllowPSXObjects false
  /CheckCompliance [
    /None
  ]
  /PDFX1aCheck false
  /PDFX3Check false
  /PDFXCompliantPDFOnly false
  /PDFXNoTrimBoxError true
  /PDFXTrimBoxToMediaBoxOffset [
    0.00000
    0.00000
    0.00000
    0.00000
  ]
  /PDFXSetBleedBoxToMediaBox true
  /PDFXBleedBoxToTrimBoxOffset [
    0.00000
    0.00000
    0.00000
    0.00000
  ]
  /PDFXOutputIntentProfile (None)
  /PDFXOutputConditionIdentifier ()
  /PDFXOutputCondition ()
  /PDFXRegistryName ()
  /PDFXTrapped /False

  /Description <<
    /CHS <FEFF4f7f75288fd94e9b8bbe5b9a521b5efa7684002000410064006f006200650020005000440046002065876863900275284e8e55464e1a65876863768467e5770b548c62535370300260a853ef4ee54f7f75280020004100630072006f0062006100740020548c002000410064006f00620065002000520065006100640065007200200035002e003000204ee553ca66f49ad87248672c676562535f00521b5efa768400200050004400460020658768633002>
    /CHT <FEFF4f7f752890194e9b8a2d7f6e5efa7acb7684002000410064006f006200650020005000440046002065874ef69069752865bc666e901a554652d965874ef6768467e5770b548c52175370300260a853ef4ee54f7f75280020004100630072006f0062006100740020548c002000410064006f00620065002000520065006100640065007200200035002e003000204ee553ca66f49ad87248672c4f86958b555f5df25efa7acb76840020005000440046002065874ef63002>
    /DAN <FEFF004200720075006700200069006e0064007300740069006c006c0069006e006700650072006e0065002000740069006c0020006100740020006f007000720065007400740065002000410064006f006200650020005000440046002d0064006f006b0075006d0065006e007400650072002c0020006400650072002000650067006e006500720020007300690067002000740069006c00200064006500740061006c006a006500720065007400200073006b00e60072006d007600690073006e0069006e00670020006f00670020007500640073006b007200690076006e0069006e006700200061006600200066006f0072007200650074006e0069006e006700730064006f006b0075006d0065006e007400650072002e0020004400650020006f007000720065007400740065006400650020005000440046002d0064006f006b0075006d0065006e0074006500720020006b0061006e002000e50062006e00650073002000690020004100630072006f00620061007400200065006c006c006500720020004100630072006f006200610074002000520065006100640065007200200035002e00300020006f00670020006e0079006500720065002e>
    /DEU <FEFF00560065007200770065006e00640065006e0020005300690065002000640069006500730065002000450069006e007300740065006c006c0075006e00670065006e0020007a0075006d002000450072007300740065006c006c0065006e00200076006f006e002000410064006f006200650020005000440046002d0044006f006b0075006d0065006e00740065006e002c00200075006d002000650069006e00650020007a0075007600650072006c00e40073007300690067006500200041006e007a006500690067006500200075006e00640020004100750073006700610062006500200076006f006e00200047006500730063006800e40066007400730064006f006b0075006d0065006e00740065006e0020007a0075002000650072007a00690065006c0065006e002e00200044006900650020005000440046002d0044006f006b0075006d0065006e007400650020006b00f6006e006e0065006e0020006d006900740020004100630072006f00620061007400200075006e0064002000520065006100640065007200200035002e003000200075006e00640020006800f600680065007200200067006500f600660066006e00650074002000770065007200640065006e002e>
    /ESP <FEFF005500740069006c0069006300650020006500730074006100200063006f006e0066006900670075007200610063006900f3006e0020007000610072006100200063007200650061007200200064006f00630075006d0065006e0074006f0073002000640065002000410064006f00620065002000500044004600200061006400650063007500610064006f007300200070006100720061002000760069007300750061006c0069007a00610063006900f3006e0020006500200069006d0070007200650073006900f3006e00200064006500200063006f006e006600690061006e007a006100200064006500200064006f00630075006d0065006e0074006f007300200063006f006d00650072006300690061006c00650073002e002000530065002000700075006500640065006e00200061006200720069007200200064006f00630075006d0065006e0074006f00730020005000440046002000630072006500610064006f007300200063006f006e0020004100630072006f006200610074002c002000410064006f00620065002000520065006100640065007200200035002e003000200079002000760065007200730069006f006e0065007300200070006f00730074006500720069006f007200650073002e>
    /FRA <FEFF005500740069006c006900730065007a00200063006500730020006f007000740069006f006e00730020006100660069006e00200064006500200063007200e900650072002000640065007300200064006f00630075006d0065006e00740073002000410064006f006200650020005000440046002000700072006f00660065007300730069006f006e006e0065006c007300200066006900610062006c0065007300200070006f007500720020006c0061002000760069007300750061006c00690073006100740069006f006e0020006500740020006c00270069006d007000720065007300730069006f006e002e0020004c0065007300200064006f00630075006d0065006e00740073002000500044004600200063007200e900e90073002000700065007500760065006e0074002000ea0074007200650020006f007500760065007200740073002000640061006e00730020004100630072006f006200610074002c002000610069006e00730069002000710075002700410064006f00620065002000520065006100640065007200200035002e0030002000650074002000760065007200730069006f006e007300200075006c007400e90072006900650075007200650073002e>
    /ITA (Utilizzare queste impostazioni per creare documenti Adobe PDF adatti per visualizzare e stampare documenti aziendali in modo affidabile. I documenti PDF creati possono essere aperti con Acrobat e Adobe Reader 5.0 e versioni successive.)
    /JPN <FEFF30d330b830cd30b9658766f8306e8868793a304a3088307353705237306b90693057305f002000410064006f0062006500200050004400460020658766f8306e4f5c6210306b4f7f75283057307e305930023053306e8a2d5b9a30674f5c62103055308c305f0020005000440046002030d530a130a430eb306f3001004100630072006f0062006100740020304a30883073002000410064006f00620065002000520065006100640065007200200035002e003000204ee5964d3067958b304f30533068304c3067304d307e305930023053306e8a2d5b9a3067306f30d530a930f330c8306e57cb30818fbc307f3092884c3044307e30593002>
    /KOR <FEFFc7740020c124c815c7440020c0acc6a9d558c5ec0020be44c988b2c8c2a40020bb38c11cb97c0020c548c815c801c73cb85c0020bcf4ace00020c778c1c4d558b2940020b3700020ac00c7a50020c801d569d55c002000410064006f0062006500200050004400460020bb38c11cb97c0020c791c131d569b2c8b2e4002e0020c774b807ac8c0020c791c131b41c00200050004400460020bb38c11cb2940020004100630072006f0062006100740020bc0f002000410064006f00620065002000520065006100640065007200200035002e00300020c774c0c1c5d0c11c0020c5f40020c2180020c788c2b5b2c8b2e4002e>
    /NLD (Gebruik deze instellingen om Adobe PDF-documenten te maken waarmee zakelijke documenten betrouwbaar kunnen worden weergegeven en afgedrukt. De gemaakte PDF-documenten kunnen worden geopend met Acrobat en Adobe Reader 5.0 en hoger.)
    /NOR <FEFF004200720075006b00200064006900730073006500200069006e006e007300740069006c006c0069006e00670065006e0065002000740069006c002000e50020006f0070007000720065007400740065002000410064006f006200650020005000440046002d0064006f006b0075006d0065006e00740065007200200073006f006d002000650072002000650067006e0065007400200066006f00720020007000e5006c006900740065006c006900670020007600690073006e0069006e00670020006f00670020007500740073006b007200690066007400200061007600200066006f0072007200650074006e0069006e006700730064006f006b0075006d0065006e007400650072002e0020005000440046002d0064006f006b0075006d0065006e00740065006e00650020006b0061006e002000e50070006e00650073002000690020004100630072006f00620061007400200065006c006c00650072002000410064006f00620065002000520065006100640065007200200035002e003000200065006c006c00650072002e>
    /PTB <FEFF005500740069006c0069007a006500200065007300730061007300200063006f006e00660069006700750072006100e700f50065007300200064006500200066006f0072006d00610020006100200063007200690061007200200064006f00630075006d0065006e0074006f0073002000410064006f00620065002000500044004600200061006400650071007500610064006f00730020007000610072006100200061002000760069007300750061006c0069007a006100e700e3006f002000650020006100200069006d0070007200650073007300e3006f00200063006f006e0066006900e1007600650069007300200064006500200064006f00630075006d0065006e0074006f007300200063006f006d0065007200630069006100690073002e0020004f007300200064006f00630075006d0065006e0074006f00730020005000440046002000630072006900610064006f007300200070006f00640065006d0020007300650072002000610062006500720074006f007300200063006f006d0020006f0020004100630072006f006200610074002000650020006f002000410064006f00620065002000520065006100640065007200200035002e0030002000650020007600650072007300f50065007300200070006f00730074006500720069006f007200650073002e>
    /SUO <FEFF004b00e40079007400e40020006e00e40069007400e4002000610073006500740075006b007300690061002c0020006b0075006e0020006c0075006f0074002000410064006f0062006500200050004400460020002d0064006f006b0075006d0065006e007400740065006a0061002c0020006a006f0074006b006100200073006f0070006900760061007400200079007200690074007900730061007300690061006b00690072006a006f006a0065006e0020006c0075006f00740065007400740061007600610061006e0020006e00e400790074007400e4006d0069007300650065006e0020006a0061002000740075006c006f007300740061006d0069007300650065006e002e0020004c0075006f0064007500740020005000440046002d0064006f006b0075006d0065006e00740069007400200076006f0069006400610061006e0020006100760061007400610020004100630072006f0062006100740069006c006c00610020006a0061002000410064006f00620065002000520065006100640065007200200035002e0030003a006c006c00610020006a006100200075007500640065006d006d0069006c006c0061002e>
    /SVE <FEFF0041006e007600e4006e00640020006400650020006800e4007200200069006e0073007400e4006c006c006e0069006e006700610072006e00610020006f006d002000640075002000760069006c006c00200073006b006100700061002000410064006f006200650020005000440046002d0064006f006b0075006d0065006e007400200073006f006d00200070006100730073006100720020006600f60072002000740069006c006c006600f60072006c00690074006c006900670020007600690073006e0069006e00670020006f006300680020007500740073006b007200690066007400650072002000610076002000610066006600e4007200730064006f006b0075006d0065006e0074002e002000200053006b006100700061006400650020005000440046002d0064006f006b0075006d0065006e00740020006b0061006e002000f600700070006e00610073002000690020004100630072006f0062006100740020006f00630068002000410064006f00620065002000520065006100640065007200200035002e00300020006f00630068002000730065006e006100720065002e>
    /ENU (Use these settings to create Adobe PDF documents suitable for reliable viewing and printing of business documents.  Created PDF documents can be opened with Acrobat and Adobe Reader 5.0 and later.)
  >>
>> setdistillerparams
<<
  /HWResolution [300 300]
  /PageSize [612.000 792.000]
>> setpagedevice


